#PROD, #DUTA, #CLIM, #HUMI
Enlace nota principal [[001 - Fichas]]
# EBT047 - CUADRO ELÉCTRICO CLIMATIZACIÓN

## Ficha Manttest

### - Comprobaciones periódicas *15D.*
  1.- **Descripción de los trabajos:**
  
	1.  Observar limpieza exterior y estado filtros ventilación cuadros. Limpieza exterior de cuadro y sustitución de filtros si es necesario.
	2. Observar correcto estado de los interruptores.
	3. Observación señalización relés difereniales.
	4. Verificación consumo Potencia absorbida (kW)
	5. Verificación Energía Consumo 2 (MWh)

2.- **Planificado:**
3.- **Tiempo de ejecución previsto**
		
		
###  Inspección termográfica. *ANUAL*
1.- **Descripción de los trabajos:**
	      
	1.Inspección termográfica de elementos internos: 
	2.Verificar el nivel de calentamiento uniforme de las fases (equilibrado de cargas). 
	3.Ausencia de puntos calientes (falta de apriete de las bornas).
	4.Fallos en interruptores internoss
	5.Daños internos en fusibles.
	6.EQUIPO DE MEDIDA REQUERIDO: Cámara termográfica
	7.Adjuntar informe termográfico.
	
2.- **Planificado:**
3.- **Tiempo de ejecución previsto**

   
	1.Verificar la puesta a tierra y la continuidad en todo el cuadro. 
	2.Comprobar el estado de apriete de los bornes.
	3.Limpieza interior del cuadro eléctrico.
	4.Verificar el aislamiento de todos los circuitos desde el interruptor general.
	5.Verificar la actuación de los interruptores diferenciales con un comprobador.
	6.Verificar todos los parámetros de regulación de los interruptores y mecanismos ( In, sensibilidad, tiempo de retraso...).
	7.Inspeccionar el estado correcto de la pintura.
	8.Comprobar señalización protecciones con BMS.
	9.Verificar correcto funcionamiento analizador con BMS.

### Revisión general. *ANUAL*
1.- **Descripción de los trabajos:**
	
2.- **Planificado:**
3.- **Tiempo de ejecución previsto**
4.- **Histórico**

## Histórico asignaciones
 |cuadro  | 2022   |2023|
 | ------- | ------- |------|
 | DUTA | Grupo 4 | 
 | PROD | Grupo 3 | Grupo 4
 | 4A-CLIM | - | Grupo 2 |
 | 6A-HUMI | - |-|



## Activos:

### Cuadros CLIM #EBT037
![[Cuadros CLiM]]
### Cuadros PROD #EBT037
![[Cuadros PROD]]
### Cuadros HUMI #EBT037
![[CUADROS HUMI]]
### Cuadros DUTA #EBT037
![[Cuadros DUTA]]

## 1.- Procedimiento

## 2.- Plantilla para adjuntar al Manttest

## 3.- Esquema
